<div class="page-home-wrapper">
  
  <!-- Header da Página Home -->
  <header class="page-header">
    <div class="badge-tag">H₂ REFUELING STATION · SCADA CORE</div>
    <h1 class="page-title">Supervisão e Controle da Estação de Hidrogênio</h1>
    <p class="page-subtitle">
      Ambiente integrado de documentação técnica, modelagem discreta e sinótico do sistema supervisório industrial.
    </p>
  </header>

  <!-- ====================================================================
       BLOCO 1: DIAGRAMA INTERATIVO DO PROJETO (DRAW.IO / SVG)
       ==================================================================== -->
  <section class="content-section" aria-labelledby="diagram-heading">
    <div class="section-title-wrap">
      <h2 id="diagram-heading" class="section-title">
        <span class="icon">📐</span> Diagrama do Sistema (P&amp;ID Interativo)
      </h2>
      <p class="section-desc">
        Passe o cursor do mouse (ou navegue por teclado) sobre os sensores, atuadores, tanques e o CLP para inspecionar parâmetros operacionais, faixas de medição e lógica de segurança SIL 3.
      </p>
    </div>

    <!-- Legenda de Cores e Símbolos -->
    <div class="diagram-legend" aria-label="Legenda do Diagrama">
      <div class="legend-item">
        <span class="legend-dot dot-teal"></span>
        <span>Armazenamento em Cascata (350 / 700 / 1000 bar)</span>
      </div>
      <div class="legend-item">
        <span class="legend-dot dot-blue"></span>
        <span>Chiller &amp; Pré-resfriamento (-40 °C)</span>
      </div>
      <div class="legend-item">
        <span class="legend-dot dot-amber"></span>
        <span>Transmissores PT / TT</span>
      </div>
      <div class="legend-item">
        <span class="legend-dot dot-red"></span>
        <span>Detecção de Gás &amp; Trip ESD</span>
      </div>
    </div>

    <!-- Container do Diagrama SVG -->
    <div class="diagram-card">
      <div id="diagram-container" class="diagram-viewport">
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 920 480" width="100%" height="100%" class="h2-station-diagram" role="img" aria-label="Diagrama P&ID Interativo da Estação de Reabastecimento de Hidrogênio">
          <defs>
            <linearGradient id="tankGrad" x1="0%" y1="0%" x2="100%" y2="100%">
              <stop offset="0%" stop-color="#1e293b" />
              <stop offset="100%" stop-color="#0f172a" />
            </linearGradient>
            
            <linearGradient id="h2FlowGrad" x1="0%" y1="0%" x2="100%" y2="0%">
              <stop offset="0%" stop-color="#2dd4bf" stop-opacity="0.9" />
              <stop offset="50%" stop-color="#38bdf8" stop-opacity="0.9" />
              <stop offset="100%" stop-color="#2dd4bf" stop-opacity="0.9" />
            </linearGradient>

            <linearGradient id="chillerGrad" x1="0%" y1="0%" x2="100%" y2="100%">
              <stop offset="0%" stop-color="#0284c7" stop-opacity="0.2" />
              <stop offset="100%" stop-color="#0369a1" stop-opacity="0.4" />
            </linearGradient>

            <filter id="glowEffect" x="-20%" y="-20%" width="140%" height="140%">
              <feGaussianBlur stdDeviation="3" result="blur" />
              <feComposite in="SourceGraphic" in2="blur" operator="over" />
            </filter>
          </defs>

          <!-- Fundo do Canvas do Diagrama -->
          <rect x="0" y="0" width="920" height="480" rx="12" fill="#0b1120" stroke="#1e293b" stroke-width="2" />
          
          <!-- Linhas de Grade de Fundo (P&ID Blueprint style) -->
          <g stroke="#1e293b" stroke-width="0.5" opacity="0.4">
            <line x1="0" y1="80" x2="920" y2="80" />
            <line x1="0" y1="160" x2="920" y2="160" />
            <line x1="0" y1="240" x2="920" y2="240" />
            <line x1="0" y1="320" x2="920" y2="320" />
            <line x1="0" y1="400" x2="920" y2="400" />
            <line x1="160" y1="0" x2="160" y2="480" />
            <line x1="320" y1="0" x2="320" y2="480" />
            <line x1="480" y1="0" x2="480" y2="480" />
            <line x1="640" y1="0" x2="640" y2="480" />
            <line x1="800" y1="0" x2="800" y2="480" />
          </g>

          <!-- Tubulações de Processo -->
          <g class="pipe-lines" stroke="#334155" stroke-width="5" fill="none" stroke-linecap="round" stroke-linejoin="round">
            <path d="M 110 330 L 170 330 L 170 200 L 220 200" />
            <path d="M 170 200 L 170 120 L 220 120" />
            <path d="M 170 200 L 170 280 L 220 280" />
            <path d="M 330 120 L 390 120 L 390 200 L 440 200" />
            <path d="M 330 200 L 440 200" />
            <path d="M 330 280 L 390 280 L 390 200" />
            <path d="M 440 200 L 530 200" />
            <path d="M 640 200 L 730 200" stroke="url(#h2FlowGrad)" stroke-width="6" />
            <path d="M 810 200 L 860 200 L 860 270" stroke="url(#h2FlowGrad)" stroke-width="6" />
          </g>

          <!-- CMP-100 -->
          <g class="interactive-node" data-sensor="CMP-100: Compressor de Alta Pressão Multiestágio | Pressão de Descarga: até 900 bar | Monitoramento de vibração e temperatura de óleo" tabindex="0">
            <circle cx="80" cy="330" r="35" fill="url(#tankGrad)" stroke="#38bdf8" stroke-width="2.5" />
            <polygon points="65,315 95,330 65,345" fill="#38bdf8" opacity="0.85" />
            <text x="80" y="380" font-family="'JetBrains Mono', monospace" font-size="11" font-weight="700" fill="#e2e8f0" text-anchor="middle">CMP-100</text>
            <text x="80" y="394" font-family="'Inter', sans-serif" font-size="9" fill="#94a3b8" text-anchor="middle">Compressor H₂</text>
          </g>

          <!-- TK-101 (350 bar) -->
          <g class="interactive-node" data-sensor="TK-101 (Setor 100): Banco de Cilindros de Baixa Pressão | Capacidade: 50 kg H₂ | P_operacional = 350 bar | Permissivo de saída v1,1" tabindex="0">
            <rect x="220" y="95" width="110" height="50" rx="14" fill="url(#tankGrad)" stroke="#2dd4bf" stroke-width="2" />
            <text x="275" y="122" font-family="'JetBrains Mono', monospace" font-size="11" font-weight="700" fill="#2dd4bf" text-anchor="middle">TK-101 (LP)</text>
            <text x="275" y="136" font-family="'Inter', sans-serif" font-size="9" fill="#94a3b8" text-anchor="middle">350 bar · Setor 100</text>
          </g>

          <!-- PT-101 -->
          <g class="interactive-node" data-sensor="PT-101 (Transmissor de Pressão): Monitora pressão do TK-101 | Range: 0–400 bar | Intertravamento Trip p1,1 quando P > 400 bar" tabindex="0">
            <circle cx="275" cy="70" r="14" fill="#0f172a" stroke="#f59e0b" stroke-width="2" />
            <line x1="275" y1="84" x2="275" y2="95" stroke="#f59e0b" stroke-width="1.5" stroke-dasharray="2,2" />
            <text x="275" y="74" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#f59e0b" text-anchor="middle">PT-101</text>
          </g>

          <!-- TK-102 (700 bar) -->
          <g class="interactive-node" data-sensor="TK-102 (Setor 100): Banco de Cilindros de Média Pressão | Capacidade: 40 kg H₂ | P_operacional = 700 bar | Permissivo v1,2" tabindex="0">
            <rect x="220" y="175" width="110" height="50" rx="14" fill="url(#tankGrad)" stroke="#2dd4bf" stroke-width="2" />
            <text x="275" y="202" font-family="'JetBrains Mono', monospace" font-size="11" font-weight="700" fill="#2dd4bf" text-anchor="middle">TK-102 (MP)</text>
            <text x="275" y="216" font-family="'Inter', sans-serif" font-size="9" fill="#94a3b8" text-anchor="middle">700 bar · Setor 100</text>
          </g>

          <!-- PT-102 -->
          <g class="interactive-node" data-sensor="PT-102 (Transmissor de Pressão): Monitora pressão do TK-102 | Range: 0–750 bar | Intertravamento Trip p1,2 quando P > 700 bar" tabindex="0">
            <circle cx="195" cy="200" r="14" fill="#0f172a" stroke="#f59e0b" stroke-width="2" />
            <line x1="209" y1="200" x2="220" y2="200" stroke="#f59e0b" stroke-width="1.5" stroke-dasharray="2,2" />
            <text x="195" y="204" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#f59e0b" text-anchor="middle">PT-102</text>
          </g>

          <!-- TK-103 (1000 bar) -->
          <g class="interactive-node" data-sensor="TK-103 (Setor 100): Banco de Cilindros de Alta Pressão | Capacidade: 30 kg H₂ | P_operacional = 950–1000 bar | Permissivo v1,3" tabindex="0">
            <rect x="220" y="255" width="110" height="50" rx="14" fill="url(#tankGrad)" stroke="#2dd4bf" stroke-width="2" />
            <text x="275" y="282" font-family="'JetBrains Mono', monospace" font-size="11" font-weight="700" fill="#2dd4bf" text-anchor="middle">TK-103 (HP)</text>
            <text x="275" y="296" font-family="'Inter', sans-serif" font-size="9" fill="#94a3b8" text-anchor="middle">1000 bar · Setor 100</text>
          </g>

          <!-- PT-103 -->
          <g class="interactive-node" data-sensor="PT-103 (Transmissor de Pressão): Monitora pressão do TK-103 | Range: 0–1100 bar | Alarme Crítico p1,3 quando P > 1000 bar" tabindex="0">
            <circle cx="275" cy="330" r="14" fill="#0f172a" stroke="#f59e0b" stroke-width="2" />
            <line x1="275" y1="305" x2="275" y2="316" stroke="#f59e0b" stroke-width="1.5" stroke-dasharray="2,2" />
            <text x="275" y="334" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#f59e0b" text-anchor="middle">PT-103</text>
          </g>

          <!-- XV-104 -->
          <g class="interactive-node" data-sensor="XV-104: Válvula Direcional 4/3 Vias (Duplo Solenoide) | YV-104A: Seleciona Tanque LP | YV-104B: Seleciona Tanque HP | Neutro: Tanque MP" tabindex="0">
            <polygon points="415,185 445,215 445,185 415,215" fill="#38bdf8" stroke="#0284c7" stroke-width="1.5" />
            <rect x="422" y="170" width="16" height="15" rx="3" fill="#0f172a" stroke="#38bdf8" stroke-width="1" />
            <text x="430" y="235" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#38bdf8" text-anchor="middle">XV-104</text>
          </g>

          <!-- AT-101 -->
          <g class="interactive-node" data-sensor="AT-101 (Detector de Gás H₂): Medição de concentração | Trip g1,1 quando C > 1% vol (25% LIE) | Disparo imediato de sirene ALM-101 e parada segura" tabindex="0">
            <polygon points="360,50 375,76 345,76" fill="#ef4444" opacity="0.85" stroke="#fca5a5" stroke-width="1.5" />
            <text x="360" y="70" font-family="'JetBrains Mono', monospace" font-size="8" font-weight="800" fill="#ffffff" text-anchor="middle">H₂</text>
            <text x="360" y="90" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#ef4444" text-anchor="middle">AT-101</text>
          </g>

          <!-- HEX-201 / Chiller -->
          <g class="interactive-node" data-sensor="HEX-201 / M-201 (Setor 200): Unidade de Pré-Resfriamento de Hidrogênio | Protocolo SAE J2601 Categoria T40 | Resfria o fluxo de H₂ até -40°C antes da injeção veicular" tabindex="0">
            <rect x="530" y="150" width="110" height="100" rx="10" fill="url(#chillerGrad)" stroke="#38bdf8" stroke-width="2" />
            <path d="M 545 175 C 570 175, 570 190, 595 190 C 620 190, 620 205, 595 205 C 570 205, 570 220, 595 220" fill="none" stroke="#7dd3fc" stroke-width="3" stroke-linecap="round" />
            <text x="585" y="168" font-family="'JetBrains Mono', monospace" font-size="10" font-weight="700" fill="#38bdf8" text-anchor="middle">CHILLER (T40)</text>
            <text x="585" y="240" font-family="'Inter', sans-serif" font-size="9" fill="#94a3b8" text-anchor="middle">-40 °C · Setor 200</text>
          </g>

          <!-- TT-201 -->
          <g class="interactive-node" data-sensor="TT-201 (Transmissor de Temperatura): Mede temperatura de saída do H₂ | Permissivo t2,1 válido somente quando T <= -40°C" tabindex="0">
            <circle cx="680" cy="160" r="14" fill="#0f172a" stroke="#06b6d4" stroke-width="2" />
            <line x1="680" y1="174" x2="680" y2="197" stroke="#06b6d4" stroke-width="1.5" stroke-dasharray="2,2" />
            <text x="680" y="164" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#06b6d4" text-anchor="middle">TT-201</text>
          </g>

          <!-- XV-301 -->
          <g class="interactive-node" data-sensor="XV-301 (Válvula Solenoide Principal de Abastecimento): Controla a injeção de H₂ no veículo | Estado v3,1 | Fechamento imediato em caso de falha ou trip" tabindex="0">
            <polygon points="715,185 745,215 745,185 715,215" fill="#2dd4bf" stroke="#0d9488" stroke-width="1.5" />
            <rect x="722" y="170" width="16" height="15" rx="3" fill="#0f172a" stroke="#2dd4bf" stroke-width="1" />
            <text x="730" y="235" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="700" fill="#2dd4bf" text-anchor="middle">XV-301</text>
          </g>

          <!-- DISP-300 -->
          <g class="interactive-node" data-sensor="DISP-300 (Setor 300): Bico Dispensador de Alta Pressão (H70) | Comunicação infravermelha SAE J2799 (COM-301) | Válvula de Breakaway integrada BV-301" tabindex="0">
            <rect x="800" y="270" width="90" height="130" rx="8" fill="url(#tankGrad)" stroke="#2dd4bf" stroke-width="2.5" />
            <rect x="815" y="285" width="60" height="35" rx="4" fill="#0f172a" stroke="#334155" stroke-width="1" />
            <text x="845" y="306" font-family="'JetBrains Mono', monospace" font-size="10" font-weight="700" fill="#2dd4bf" text-anchor="middle">700 BAR</text>
            <text x="845" y="340" font-family="'Inter', sans-serif" font-size="10" font-weight="600" fill="#e2e8f0" text-anchor="middle">DISP-300</text>
            <text x="845" y="355" font-family="'Inter', sans-serif" font-size="8" fill="#94a3b8" text-anchor="middle">Bico H70 / IR</text>
            <path d="M 845 370 L 845 390 L 865 390" fill="none" stroke="#2dd4bf" stroke-width="3" stroke-linecap="round" />
          </g>

          <!-- ESD-100 -->
          <g class="interactive-node" data-sensor="ESD-100 (Parada de Emergência Física): Trip Manual Instantâneo e1,1 | Despressurização das linhas, corte elétrico dos motores e abertura do sistema de purga" tabindex="0">
            <circle cx="845" cy="70" r="18" fill="#ef4444" stroke="#fca5a5" stroke-width="3" />
            <circle cx="845" cy="70" r="10" fill="#b91c1c" />
            <text x="845" y="105" font-family="'JetBrains Mono', monospace" font-size="9" font-weight="800" fill="#ef4444" text-anchor="middle">ESD-100</text>
            <text x="845" y="117" font-family="'Inter', sans-serif" font-size="8" fill="#94a3b8" text-anchor="middle">EMERGENCY TRIP</text>
          </g>

          <!-- SCADA-Core -->
          <g class="interactive-node" data-sensor="SCADA-Core: Controlador Lógico Programável (CLP) e Motor Algorítmico | Processa equações lógicas, sistemas especialistas, grafos de estado e diagnósticos de falha em tempo real" tabindex="0">
            <rect x="420" y="340" width="220" height="90" rx="8" fill="#0f172a" stroke="#2dd4bf" stroke-width="2" stroke-dasharray="4,4" />
            <text x="530" y="365" font-family="'JetBrains Mono', monospace" font-size="12" font-weight="700" fill="#2dd4bf" text-anchor="middle">PLC &amp; SCADA-CORE</text>
            <text x="530" y="382" font-family="'Inter', sans-serif" font-size="9" fill="#94a3b8" text-anchor="middle">Lógica Formal · Inferência Horn · SIL 3</text>
            <text x="530" y="402" font-family="'JetBrains Mono', monospace" font-size="9" fill="#38bdf8" text-anchor="middle">[ IEC 61508 / ISA-5.1 ]</text>
          </g>

          <!-- Linhas de Comunicação Lógica -->
          <g stroke="#2dd4bf" stroke-width="1" stroke-dasharray="3,3" opacity="0.4" fill="none">
            <path d="M 275 84 L 275 340" />
            <path d="M 430 220 L 430 340" />
            <path d="M 585 250 L 585 340" />
            <path d="M 730 220 L 730 340" />
            <path d="M 845 88 L 845 270" />
          </g>
        </svg>
      </div>
    </div>
  </section>

  <!-- ====================================================================
       BLOCO 2: EQUIPE / MEMBROS CONECTADOS AO GITHUB API
       ==================================================================== -->
  <section class="content-section" aria-labelledby="team-heading">
    <div class="section-title-wrap">
      <h2 id="team-heading" class="section-title">
        <span class="icon">👥</span> Equipe do Projeto
      </h2>
      <p class="section-desc">
        Desenvolvedores e pesquisadores da disciplina de Controle e Automação sincronizados em tempo real com o GitHub.
      </p>
    </div>

    <!-- Grid de Colaboradores com Skeleton Loading -->
    <div id="contributors-container" class="contributors-grid" aria-live="polite">
      <!-- Injetado dinamicamente via contributors.js -->
    </div>
  </section>

</div>
